---
source: CT-10 開放式冷却塔 保全マニュアル 第2版
model: CT-10
---

# 1. 概要

CT-10 は上部ファン（3.7kW ファンモーター、自動調心ころ軸受 22210EK で支持）、散水ノズル、PVC 充填材、下部水槽、循環ポンプ、薬注ポンプで構成される開放式冷却塔である。屋外設置のため、水分と粉塵の影響を強く受ける。

# 2. 日常点検

## 2.1 ファンの振動・異音

ファン軸受部の振動増大や異音は軸受の摩耗を示す。屋外環境では防水カバーの劣化による水分侵入が主因である。梅雨明けや台風後は重点的に確認する。

## 2.2 冷却水温度と流量

冷却水出口温度が設計値より 3℃以上高い場合、または循環流量が低下した場合は散水ノズルの詰まりを疑う。散水槽を排水してノズルのスケールを除去する。

## 2.3 水位

水位異常の多くはフロートスイッチへのスケール付着による固着である。フロートを清掃し、動作しない場合は交換する。

# 3. ファン軸ベアリングの交換

標準交換周期 24 か月。振動増大や異音があれば周期前でも交換する。ファンを停止・固定し、軸受 22210EK を 2 個交換してグリース EP2 を充填する。防水カバーを新品に復旧し、振動測定を行う。所要時間 5 時間。回転機械整備の資格を要する。

# 4. 散水ノズルの清掃と交換

12 か月ごとにノズルを清掃する。損傷したノズルは交換する。所要時間 1.5 時間。

# 5. 薬注ポンプ

薬注量の低下はスケール生成を促進し、ノズル詰まりやフロート固着の間接原因となる。吐出量を月次で確認する。
